# Danh Mục Kiểm Tra Hiện Trường Chuyên Ngành Kết Cấu, Kiến Trúc, Cơ Điện (MEP) Và PCCC

Tài liệu này tổng hợp các chỉ tiêu kỹ thuật và dung sai kiểm tra tại hiện trường theo hệ thống Quy chuẩn Kỹ thuật Quốc gia (QCVN), Tiêu chuẩn Quốc gia (TCVN) và các quy định về PCCC hiện hành (**Luật PCCC & CNCH số 55/2024/QH15**, **Nghị định số 105/2025/NĐ-CP**, **Nghị định số 347/2026/NĐ-CP**).

---

## 1. Kiểm Tra Hiện Trường Hạng Mục Kết Cấu Xây Dựng (Structural Inspection)

Căn cứ tiêu chuẩn áp dụng: **TCVN 4453:1995** (Thi công và nghiệm thu kết cấu BTCT toàn khối), **TCVN 5574:2018**, **TCVN 5575:2024** (Kết cấu thép), **TCVN 9398:2012** (Công tác trắc địa trong xây dựng), **TCVN 9334:2012** (Súng bật nẩy), **TCVN 9357:2012** (Siêu âm bê tông).

| TT | Hạng mục kiểm tra tại hiện trường | Phương pháp & Thiết bị đo | Chỉ tiêu kỹ thuật / Dung sai cho phép |
| :---: | :--- | :--- | :--- |
| 1 | **Định vị tim trục và cao độ cấu kiện** | Máy toàn đạc điện tử, máy thủy bình tự động | Sai lệch khoảng cách giữa các trục: $\pm 5\text{ mm}$ đến $\pm 10\text{ mm}$ tùy nhịp; sai lệch cao độ mặt sàn: $\pm 5\text{ mm}$. |
| 2 | **Công tác cốt thép trước khi đổ bê tông** | Thước thép kiểm định, thước kẹp điện tử, con kê bê tông | Đúng chủng loại, đường kính, số lượng thanh theo bản vẽ; chiều dài nối chồng/hàn/ống nối cơ khí (Coupler) đạt thiết kế; sai lệch chiều dày lớp bê tông bảo vệ không vượt quá $\pm 3\text{ mm}$ đến $\pm 5\text{ mm}$. |
| 3 | **Hỗn hợp bê tông thương phẩm tại hiện trường** | Côn đo độ sụt (Abrams), nhiệt kế bê tông, khuôn đúc mẫu $150\times 150\times 150\text{ mm}$ | Độ sụt nằm trong giới hạn thiết kế cấp phối ($\pm 20\text{ mm}$); nhiệt độ hỗn hợp bê tông khối lớn $\le 30^\circ\text{C}$ (hoặc theo chỉ dẫn kỹ thuật); lấy đủ tổ mẫu theo quy định. |
| 4 | **Kích thước hình học và độ thẳng đứng sau tháo ván khuôn** | Thước laser, thước tầm $2\text{ m}$, máy kinh vĩ / toàn đạc | Độ nghiêng lệch cột/vách trên 1 tầng: $\le 5\text{ mm}$ đến $10\text{ mm}$; độ phẳng bề mặt kiểm tra bằng thước $2\text{ m}$: khe hở $\le 5\text{ mm}$. |
| 5 | **Kiểm tra cường độ bê tông hiện trường không phá hủy (NDT)** | Súng bật nẩy kết hợp siêu âm xung vận tốc (TCVN 9334, TCVN 9357) | Cường độ bê tông hiện trường quy đổi đạt yêu cầu cấp độ bền chịu nén $B$ theo thiết kế. |
| 6 | **Liên kết kết cấu thép (Bu lông & Đường hàn)** | Cờ lê lực đã hiệu chuẩn, thước đo góc hàn, siêu âm đường hàn (UT) / từ bột (MT) | Lực xiết bu lông cường độ cao đạt trị số thiết kế; đường hàn không có vết nứt, rỗ khí hoặc không ngấu vượt ngưỡng cho phép. |

---

## 2. Kiểm Tra Hiện Trường Hệ Thống Cơ Điện (MEP Inspection)

Căn cứ tiêu chuẩn áp dụng: **TCVN 7447** (Hệ thống lắp đặt điện hạ áp), **TCVN 9385:2012** (Chống sét cho công trình xây dựng), **TCVN 5687:2024** (Thông gió và điều hòa không khí), **TCVN 4513:1988** (Cấp nước bên trong), **TCVN 4474:1987** (Thoát nước bên trong).

| TT | Hệ thống kiểm tra | Nội dung đo đạc tại hiện trường | Tiêu chuẩn nghiệm thu đạt yêu cầu |
| :---: | :--- | :--- | :--- |
| 1 | **Hệ thống điện động lực & chiếu sáng** | Đo điện trở cách điện cáp (Megohmmeter $500\text{V}/1000\text{V}$), kiểm tra thứ tự pha, độ rọi chiếu sáng (Luxmeter) | Điện trở cách điện giữa các pha và pha-đất $\ge 0.5\text{ M}\Omega$ (đối với mạch hạ áp thông thường) hoặc theo chỉ dẫn kỹ thuật; độ rọi đạt tiêu chuẩn theo công năng phòng. |
| 2 | **Hệ thống nối đất an toàn & chống sét** | Đo điện trở tiếp địa tại hộp kiểm tra bằng máy đo điện trở đất chuyên dụng | Điện trở nối đất hệ thống chống sét trực tiếp $\le 10\text{ }\Omega$; nối đất an toàn điện / điện nhẹ $\le 4\text{ }\Omega$ (hoặc $\le 1\text{ }\Omega$ đối với phòng máy chủ theo thiết kế). |
| 3 | **Hệ thống cấp nước (Thử áp lực đường ống)** | Bơm thử áp lực thủy tĩnh có gắn đồng hồ áp suất đã kiểm định | Áp lực thử bằng $1.5$ lần áp lực làm việc (nhưng không nhỏ hơn $0.6\text{ MPa}$); duy trì áp lực trong thời gian quy định không bị sụt áp và không rò rỉ tại các mối nối. |
| 4 | **Hệ thống thoát nước (Thử ngâm nước / thông quả cầu)** | Ngâm đầy nước các đoạn ống thoát sàn, ống đứng và kiểm tra độ dốc bằng thước thủy | Độ dốc ống thoát nước đúng thiết kế ($i \ge 1\% - 2\%$); không thấm rò sau thời gian ngâm thử; thả quả cầu thông ống đường kính bằng $2/3$ đường kính ống đi qua thông suốt. |
| 5 | **Hệ thống thông gió & ĐHKK (HVAC)** | Đo rò rỉ ống gió bằng ánh sáng/áp suất, đo lưu lượng gió tại miệng gió (Balometer / Anemometer), đo độ ồn (dBA) | Lưu lượng gió tại từng miệng gió đạt thiết kế (dung sai cân chỉnh $\pm 10\%$); độ ồn trong phòng làm việc nằm trong giới hạn cho phép. |

---

## 3. Kiểm Tra Hiện Trường Về Phòng Cháy, Chữa Cháy (PCCC)

Căn cứ pháp lý và quy chuẩn áp dụng: **Luật PCCC & CNCH số 55/2024/QH15**, **Nghị định số 105/2025/NĐ-CP**, **Nghị định số 347/2026/NĐ-CP** (Cơ chế Chủ đầu tư tự tổ chức nghiệm thu về PCCC và khai báo trên Hệ thống Cơ sở dữ liệu quốc gia về PCCC), **QCVN 06:2022/BXD** (và Sửa đổi 1:2023), **TCVN 3890:2023**, **TCVN 7336:2021**, **TCVN 5738:2021**.

1. **Kiểm tra đường giao thông cho xe chữa cháy và lối thoát nạn**:
   - Đo thực tế chiều rộng thông thủy đường cho xe chữa cháy ($\ge 3.5\text{ m}$), chiều cao thông thủy ($\ge 4.5\text{ m}$), bãi đỗ xe thang chữa cháy.
   - Đo chiều rộng thông thủy của hành lang thoát nạn, vế thang bộ thoát nạn, chiều rộng thông thủy cửa thoát nạn ($\ge 0.8\text{ m}$ hoặc $\ge 1.2\text{ m}$ tùy số người thoát nạn); kiểm tra chiều mở cửa theo hướng thoát nạn và tay co tự động, thanh đẩy thoát hiểm (Panic bar).
2. **Kiểm tra ngăn cháy lan và giới hạn chịu lửa (EI)**:
   - Kiểm tra hồ sơ kiểm định và thực tế lắp đặt cửa chống cháy, vách kính chống cháy, van chặn lửa (Fire Damper), chèn bịt ngăn cháy xuyên sàn/xuyên tường (Firestopping) tại các trục kỹ thuật MEP.
3. **Thử nghiệm hệ thống báo cháy tự động và chữa cháy tự động (Sprinkler / Drencher / Khí)**:
   - Thử tác động đầu báo khói/nhiệt tại ngẫu nhiên các vùng (Zone) để kiểm tra thời gian tín hiệu truyền về tủ trung tâm báo cháy (FACP).
   - Thử xả nước tại van kiểm tra cuối nhánh bất lợi nhất (Inspector's Test Valve) để đo áp lực và lưu lượng dòng chảy kích hoạt công tắc dòng chảy (Flow Switch) và cụm bơm chữa cháy (Bơm bù áp, Bơm chính điện, Bơm dự phòng Diesel).
4. **Thử nghiệm liên động toàn hệ thống (Integrated Fire Life Safety Test)**:
   - Khi kích hoạt tín hiệu cháy giả định: Hệ thống âm thanh thông báo sơ tán (PA), đèn chỉ dẫn thoát nạn (`EXIT`) và chiếu sáng sự cố bật sáng; thang máy tự động hạ về tầng chính và mở cửa; nguồn điện sinh hoạt vùng cháy ngắt tự động; quạt tăng áp buồng thang bộ và quạt hút khói hành lang/tầng hầm khởi động đạt chênh áp quy định ($20\text{ Pa} - 50\text{ Pa}$ khi đóng cửa buồng thang).
